# yaml-language-server: $schema=device-modbus.schema.json
#
# THE MODBUS INTERFACE OF ONE DEVICE, ENTIRE. There is no second document: which
# device this is, how a client recognises it, which exceptions it raises, what
# the transport tolerates, every address space it exposes and every commissioning
# procedure it supports are all here.
#
# An address space is an entity: it owns the numbering its registers are written
# in and the registers themselves (D20). A register is an entity: it owns its
# address, its name, its prose and its access. A field is an entity: it owns one
# value's identifier, how the wire carries it, and what that value means --
# unit, scale, range, default, enum members and the conditions under which it is
# present, valid or writable (D21). That is what lets one register carry eight
# bools, one property span two registers, and a range be reserved carrying
# nothing at all.
#
# A field's `id` is that value's only name, and exists for one reason: so that an
# expression or a procedure can refer to another value without hardcoding its
# address, which would break the moment the map is renumbered. The
# reverse-dependency index of D1 is built from those references, and the firmware
# X-macro pastes the same token.
#
# What is stated and what is derived:
#   - `access` IS stated on every holding and coil register. The specification
#     characterises holding registers as read-write but guarantees nothing per
#     address -- it leaves the mapping onto device memory to the vendor -- so a
#     read-only or write-only holding register conforms and a client cannot
#     discover which by probing. An input register needs none: FC 4 fixes it.
#   - `encoding` IS stated, always, even though the obvious width is right 178
#     times out of 190: derived from a range, widening that range would silently
#     change the wire format (D16).
#   - `type` IS stated. It looks derivable from the presence of enum, labels or
#     scale, and that derivation is exact here and wrong the moment a device
#     sends a genuine float32, which carries no scale.
#   - what sort of thing a field is -- setting, measurement or command -- is NOT
#     stated. It follows from the space and the access, which was measured to
#     agree with the declared value in all 277 cases.
#
# ASSUMPTIONS, all needing confirmation against firmware:
#   - every address here is invented; only the layout style is borrowed from
#     the company library
#   - blocks: HR1-19 interfaces, HR21-39 unit, HR101-155 chains, HR201-330
#     sensor channels 20 apart, HR990 reset; input registers mirror it
#   - gaps_readable and the word limits are guesses
#   - unoccupied ranges are not marked: whether a gap is reserved for future
#     use or merely unassigned is a firmware fact, and 23 holding ranges are
#     currently unaccounted for
#   - the identification rules below assume device_type reads 4010 and that
#     firmware 1.x packs major/minor as one byte each
#   - FC 43 support, and its conformity level, are assumed rather than
#     confirmed; a device that omits it is identified by the register probes
#   - every exception below is assumed, including that an out-of-range write is
#     rejected rather than clamped, and both proprietary codes are invented:
#     the numbers 0x41 and 0x42 need confirming against firmware
#   - a reheater is not modelled; only the pre-heater was confirmed
#   - the client interface is modelled as configuration only; the remote
#     registers it polls belong to another device's profile, not this one

device:
  vendor: "3S"
  model: AHU-1
  description: "Residential air handling unit with heat recovery"
  type: 4010
  firmware_version:
    from: "1.0"

identification:
  read_device_id:
    vendor_name: "3S"
    product_code: AHU-1
    conformity_level: 1
  registers:
    - space: holding
      address: 4
      equals: 4010
    - space: holding
      address: 6
      mask: 65280
      equals: 256

exceptions:
  - code: 2
    name: "Illegal Data Address"
    description: >-
      An address in no documented block. Unoccupied addresses inside the
      documented blocks are readable and return zero, per
      limits.gaps_readable.
  - code: 3
    name: "Illegal Data Value"
    description: >-
      A written value outside the range declared for the register. The
      device rejects the whole request rather than clamping, so a
      partially valid multi-register write applies nothing.
  - code: 4
    name: "Server Device Failure"
    description: >-
      The write reached non-volatile memory and the commit failed. The
      value in RAM may already have changed, so re-read before retrying.
  - code: 6
    name: "Server Device Busy"
    description: >-
      A sensor bus rescan or a factory reset is in progress. Reads of
      cached values continue to succeed; writes are refused until it
      finishes.
    retryable: true
  - code: 65
    name: "Setting Locked In Current Mode"
    description: >-
      The register is writable in principle but not in the mode the unit
      is in -- writing the ventilation level while the operating mode is
      not manual, for instance. Change the governing setting first;
      retrying unchanged will fail identically.
    retryable: false
  - code: 66
    name: "Value Rejected By Dependent Setting"
    description: >-
      The value is inside its own range but inconsistent with a related
      register: a minimum output above its maximum, or an alert 1 level
      above alert 2. Nothing is written, and the conflicting register has
      to move first or move in the same request.
    retryable: false

limits:
  supported_fc:
    - 3
    - 4
    - 6
    - 16
    - 43
  max_read_words: 32
  max_write_words: 16
  gaps_readable: true
  turnaround_ms: 5

spaces:

  holding:
    base: 1
    registers:

      - address: 1
        title: "Device Slave Address"
        access: read_write
        fields:
          - id: server_slave_address
            codec: uint
            range: [1, 247]
            default: 1

      - address: 2
        title: "Modbus Baud Rate"
        access: read_write
        fields:
          - id: server_baud_rate
            codec: enum
            unit: bps
            default: b19200
            enum: { 0: b4800, 1: b9600, 2: b19200, 3: b38400, 4: b57600, 5: b115200 }

      - address: 3
        title: "Modbus Parity"
        access: read_write
        fields:
          - id: server_parity
            codec: enum
            default: even_8e1
            enum: { 0: none_8n1, 1: even_8e1, 2: odd_8o1 }

      - address: 4
        title: "Device Type"
        access: read_only
        fields:
          - id: device_type
            codec: uint

      - address: 5
        title: "Hardware Version"
        access: read_only
        fields:
          - id: hardware_version
            codec: uint
            display: version

      - address: 6
        title: "Firmware Version"
        access: read_only
        fields:
          - id: firmware_version
            codec: uint
            display: version

      - address: 9
        title: "Network Bus Termination Resistor"
        access: read_write
        fields:
          - id: server_termination_resistor
            codec: bool
            default: disconnected
            labels: { false: disconnected, true: connected }

      - address: 10
        title: "Modbus Registers Reset"
        access: write_only
        fields:
          - id: modbus_registers_reset
            codec: bool
            default: idle
            labels: { false: idle, true: reset }

      - address: 11
        title: "Client Interface Enable"
        access: read_write
        fields:
          - id: client_enable
            codec: bool
            default: disabled
            labels: { false: disabled, true: enabled }
            on_write:
              reread: dependents
              settle_ms: 200

      - address: 12
        title: "Client Baud Rate"
        access: read_write
        fields:
          - id: client_baud_rate
            codec: enum
            unit: bps
            default: b19200
            enum: { 0: b4800, 1: b9600, 2: b19200, 3: b38400, 4: b57600, 5: b115200 }
            present_when: "client_enable == enabled"

      - address: 13
        title: "Client Parity"
        access: read_write
        fields:
          - id: client_parity
            codec: enum
            default: even_8e1
            enum: { 0: none_8n1, 1: even_8e1, 2: odd_8o1 }
            present_when: "client_enable == enabled"

      - address: 14
        title: "Client Poll Interval"
        access: read_write
        fields:
          - id: client_poll_interval
            codec: uint
            unit: ms
            range: [100, 10000]
            step: 100
            default: 1000
            present_when: "client_enable == enabled"

      - address: 15
        title: "Client Response Timeout"
        access: read_write
        fields:
          - id: client_response_timeout
            codec: uint
            unit: ms
            range: [50, 5000]
            default: 500
            present_when: "client_enable == enabled"

      - address: 16
        title: "Client Retry Count"
        access: read_write
        fields:
          - id: client_retry_count
            codec: uint
            range: [0, 5]
            default: 2
            present_when: "client_enable == enabled"

      - address: 21
        title: "Left-Right Swap"
        description: >-
          Exchanges which physical side each air chain drives. Every
          chain and channel reading elsewhere in this map is reported
          in logical (supply / extract) terms, so nothing is
          conditional on this setting -- the mapping happens in
          firmware. Changing it after installation invalidates the
          commissioned duct and sensor layout; use the
          swap_air_chains procedure.
        access: read_write
        fields:
          - id: left_right_swap
            codec: bool
            default: normal
            labels: { false: normal, true: swapped }
            on_write:
              settle_ms: 1000

      - address: 22
        title: "Operating Mode"
        access: read_write
        fields:
          - id: operating_mode
            codec: enum
            default: automatic
            enum: { 0: standby, 1: manual, 2: automatic, 3: boost, 4: away }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 23
        title: "Ventilation Level"
        access: read_write
        fields:
          - id: ventilation_level
            codec: uint
            unit: "%"
            range: [0, 100]
            step: 5
            default: 50
            writable_when: "operating_mode == manual"

      - address: 24
        title: "Carbon Dioxide Setpoint"
        access: read_write
        fields:
          - id: co2_setpoint
            codec: uint
            unit: ppm
            range: [600, 1500]
            step: 50
            default: 900
            present_when: "operating_mode == automatic"

      - address: 25
        title: "Relative Humidity Setpoint"
        access: read_write
        fields:
          - id: humidity_setpoint
            codec: uint
            unit: "%RH"
            range: [30, 70]
            default: 55
            present_when: "operating_mode == automatic"

      - address: 26
        title: "Modbus Safety Timeout"
        description: >-
          How long the server interface may stay silent before the
          unit falls back to automatic operation. Zero disables the
          fallback, leaving the unit in whatever mode a client last
          wrote.
        access: read_write
        fields:
          - id: modbus_safety_timeout
            codec: uint
            unit: minutes
            range: [0, 240]
            default: 0

      - address: 27
        title: "Sensor Bus Rescan"
        access: write_only
        fields:
          - id: sensor_bus_rescan
            codec: bool
            default: idle
            labels: { false: idle, true: rescan }

      - address: 31
        title: "Outdoor Air Temperature Source"
        access: read_write
        fields:
          - id: outdoor_air_temperature_source
            codec: enum
            default: none
            enum: { 0: none, 1: supply_ch1, 2: supply_ch2, 3: supply_ch3, 4: extract_ch1, 5: extract_ch2, 6: extract_ch3 }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 32
        title: "Supply Air Temperature Source"
        access: read_write
        fields:
          - id: supply_air_temperature_source
            codec: enum
            default: none
            enum: { 0: none, 1: supply_ch1, 2: supply_ch2, 3: supply_ch3, 4: extract_ch1, 5: extract_ch2, 6: extract_ch3 }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 33
        title: "Extract Air Temperature Source"
        access: read_write
        fields:
          - id: extract_air_temperature_source
            codec: enum
            default: none
            enum: { 0: none, 1: supply_ch1, 2: supply_ch2, 3: supply_ch3, 4: extract_ch1, 5: extract_ch2, 6: extract_ch3 }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 34
        title: "Exhaust Air Temperature Source"
        access: read_write
        fields:
          - id: exhaust_air_temperature_source
            codec: enum
            default: none
            enum: { 0: none, 1: supply_ch1, 2: supply_ch2, 3: supply_ch3, 4: extract_ch1, 5: extract_ch2, 6: extract_ch3 }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 41
        title: "Pre-heater Installed"
        description: >-
          Whether the pre-heater option is fitted. Every other pre-
          heater register is absent on a unit without it, rather than
          present and idle, so this is the first thing a
          commissioning tool should establish.
        access: read_write
        fields:
          - id: preheater_installed
            codec: bool
            default: not_installed
            labels: { false: not_installed, true: installed }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 42
        title: "Pre-heater Control Mode"
        access: read_write
        fields:
          - id: preheater_control_mode
            codec: enum
            default: frost_protection
            enum: { 0: disabled, 1: frost_protection, 2: supply_temperature }
            present_when: "preheater_installed == installed"
            on_write:
              reread: dependents

      - address: 43
        title: "Pre-heater Output Type"
        access: read_write
        fields:
          - id: preheater_output_type
            codec: enum
            default: v0_10
            enum: { 0: v0_10, 1: ma0_20, 2: pwm_12v, 3: pwm_open_collector }
            present_when: "preheater_installed == installed"

      - address: 44
        title: "Pre-heater Minimum Output Value"
        access: read_write
        fields:
          - id: preheater_minimum_output_value
            codec: uint
            unit: "%"
            range: [0, 50]
            default: 0
            present_when: "preheater_installed == installed"

      - address: 45
        title: "Pre-heater Maximum Output Value"
        access: read_write
        fields:
          - id: preheater_maximum_output_value
            codec: uint
            unit: "%"
            range: [50, 100]
            default: 100
            present_when: "preheater_installed == installed"

      - address: 46
        title: "Pre-heater Frost Protection Setpoint"
        access: read_write
        fields:
          - id: preheater_frost_protection_setpoint
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-20.0, 5.0]
            default: -3.0
            present_when: "preheater_control_mode == frost_protection"

      - address: 47
        title: "Pre-heater Supply Temperature Setpoint"
        access: read_write
        fields:
          - id: preheater_supply_temperature_setpoint
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [5.0, 25.0]
            default: 16.0
            present_when: "preheater_control_mode == supply_temperature"

      - address: 51
        title: "Bypass Control Mode"
        access: read_write
        fields:
          - id: bypass_control_mode
            codec: enum
            default: automatic
            enum: { 0: disabled, 1: automatic, 2: manual }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 52
        title: "Bypass Output Type"
        access: read_write
        fields:
          - id: bypass_output_type
            codec: enum
            default: v0_10
            enum: { 0: v0_10, 1: ma0_20, 2: pwm_12v, 3: pwm_open_collector }
            present_when: "bypass_control_mode != disabled"

      - address: 53
        title: "Bypass Minimum Output Value"
        description: >-
          The damper's closed end stop, as a percentage of the analog
          output. Raising it above zero trims a damper that does not
          fully seat.
        access: read_write
        fields:
          - id: bypass_minimum_output_value
            codec: uint
            unit: "%"
            range: [0, 40]
            default: 0
            present_when: "bypass_control_mode != disabled"

      - address: 54
        title: "Bypass Maximum Output Value"
        access: read_write
        fields:
          - id: bypass_maximum_output_value
            codec: uint
            unit: "%"
            range: [60, 100]
            default: 100
            present_when: "bypass_control_mode != disabled"

      - address: 55
        title: "Bypass Outdoor Temperature Threshold"
        access: read_write
        fields:
          - id: bypass_outdoor_temperature_threshold
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [10.0, 30.0]
            default: 18.0
            present_when: "bypass_control_mode == automatic"

      - address: 56
        title: "Bypass Extract Temperature Threshold"
        access: read_write
        fields:
          - id: bypass_extract_temperature_threshold
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [18.0, 30.0]
            default: 22.0
            present_when: "bypass_control_mode == automatic"

      - address: 57
        title: "Bypass Manual Position"
        access: read_write
        fields:
          - id: bypass_manual_position
            codec: uint
            unit: "%"
            range: [0, 100]
            step: 5
            default: 0
            present_when: "bypass_control_mode == manual"

      - address: 61
        title: "Filter Monitoring Mode"
        access: read_write
        fields:
          - id: filter_monitoring_mode
            codec: enum
            default: elapsed_time
            enum: { 0: disabled, 1: elapsed_time, 2: differential_pressure }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 62
        title: "Filter Replacement Interval"
        access: read_write
        fields:
          - id: filter_replacement_interval
            codec: uint
            unit: days
            range: [30, 365]
            default: 90
            present_when: "filter_monitoring_mode == elapsed_time"

      - address: 63
        title: "Filter Differential Pressure Threshold"
        access: read_write
        fields:
          - id: filter_differential_pressure_threshold
            codec: uint
            unit: Pa
            range: [50, 500]
            default: 200
            present_when: "filter_monitoring_mode == differential_pressure"

      - address: 64
        title: "Filter Counter Reset"
        access: write_only
        fields:
          - id: filter_counter_reset
            codec: bool
            default: idle
            labels: { false: idle, true: reset }
            present_when: "filter_monitoring_mode == elapsed_time"

      - address: 101
        title: "Supply Fan Control Source"
        access: read_write
        fields:
          - id: supply_fan_control_source
            codec: enum
            default: analog_output
            enum: { 0: analog_output, 1: modbus }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 102
        title: "Supply Fan Analog Output Type"
        access: read_write
        fields:
          - id: supply_fan_analog_output_type
            codec: enum
            default: v0_10
            enum: { 0: v0_10, 1: ma0_20, 2: pwm_12v, 3: pwm_open_collector }
            present_when: "supply_fan_control_source == analog_output"

      - address: 103
        title: "Supply Fan Minimum Output Value"
        access: read_write
        fields:
          - id: supply_fan_minimum_output_value
            codec: uint
            unit: "%"
            range: [20, 60]
            default: 30

      - address: 104
        title: "Supply Fan Maximum Output Value"
        access: read_write
        fields:
          - id: supply_fan_maximum_output_value
            codec: uint
            unit: "%"
            range: [60, 100]
            default: 100

      - address: 105
        title: "Supply Fan Start Output Value"
        access: read_write
        fields:
          - id: supply_fan_start_output_value
            codec: uint
            unit: "%"
            range: [20, 100]
            default: 50

      - address: 106
        title: "Supply Fan Kickstart Control"
        access: read_write
        fields:
          - id: supply_fan_kickstart_control
            codec: enum
            default: softstart
            enum: { 0: softstart, 1: kickstart }

      - address: 107
        title: "Supply Fan Kickstart Time"
        access: read_write
        fields:
          - id: supply_fan_kickstart_time
            codec: uint
            unit: seconds
            range: [2, 10]
            default: 5
            present_when: "supply_fan_kickstart_control == kickstart"

      - address: 108
        title: "Supply Fan Modbus Slave Address"
        access: read_write
        fields:
          - id: supply_fan_modbus_slave_address
            codec: uint
            range: [1, 247]
            default: 1
            present_when: "supply_fan_control_source == modbus"

      - address: 109
        title: "Supply Fan Modbus Speed Register"
        access: read_write
        fields:
          - id: supply_fan_modbus_speed_register
            codec: uint
            range: [1, 65535]
            present_when: "supply_fan_control_source == modbus"

      - address: 110
        title: "Supply Fan Overwrite Enable"
        access: read_write
        fields:
          - id: supply_fan_overwrite_enable
            codec: bool
            default: automatic
            labels: { false: automatic, true: overwrite }
            on_write:
              reread: dependents

      - address: 111
        title: "Supply Fan Overwrite Value"
        access: read_write
        fields:
          - id: supply_fan_overwrite_value
            codec: uint
            unit: "%"
            range: [0, 100]
            default: 50
            present_when: "supply_fan_overwrite_enable == overwrite"

      - address: 116
        title: "Supply Digital Input Function"
        access: read_write
        fields:
          - id: supply_digital_input_function
            codec: enum
            default: disabled
            enum: { 0: disabled, 1: boost, 2: away, 3: external_fault, 4: filter_switch }
            on_write:
              reread: dependents

      - address: 117
        title: "Supply Digital Input Polarity"
        access: read_write
        fields:
          - id: supply_digital_input_polarity
            codec: bool
            default: normally_open
            labels: { false: normally_open, true: normally_closed }
            present_when: "supply_digital_input_function != disabled"

      - address: 131
        title: "Extract Fan Control Source"
        access: read_write
        fields:
          - id: extract_fan_control_source
            codec: enum
            default: analog_output
            enum: { 0: analog_output, 1: modbus }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 132
        title: "Extract Fan Analog Output Type"
        access: read_write
        fields:
          - id: extract_fan_analog_output_type
            codec: enum
            default: v0_10
            enum: { 0: v0_10, 1: ma0_20, 2: pwm_12v, 3: pwm_open_collector }
            present_when: "extract_fan_control_source == analog_output"

      - address: 133
        title: "Extract Fan Minimum Output Value"
        access: read_write
        fields:
          - id: extract_fan_minimum_output_value
            codec: uint
            unit: "%"
            range: [20, 60]
            default: 30

      - address: 134
        title: "Extract Fan Maximum Output Value"
        access: read_write
        fields:
          - id: extract_fan_maximum_output_value
            codec: uint
            unit: "%"
            range: [60, 100]
            default: 100

      - address: 135
        title: "Extract Fan Start Output Value"
        access: read_write
        fields:
          - id: extract_fan_start_output_value
            codec: uint
            unit: "%"
            range: [20, 100]
            default: 50

      - address: 136
        title: "Extract Fan Kickstart Control"
        access: read_write
        fields:
          - id: extract_fan_kickstart_control
            codec: enum
            default: softstart
            enum: { 0: softstart, 1: kickstart }

      - address: 137
        title: "Extract Fan Kickstart Time"
        access: read_write
        fields:
          - id: extract_fan_kickstart_time
            codec: uint
            unit: seconds
            range: [2, 10]
            default: 5
            present_when: "extract_fan_kickstart_control == kickstart"

      - address: 138
        title: "Extract Fan Modbus Slave Address"
        access: read_write
        fields:
          - id: extract_fan_modbus_slave_address
            codec: uint
            range: [1, 247]
            default: 1
            present_when: "extract_fan_control_source == modbus"

      - address: 139
        title: "Extract Fan Modbus Speed Register"
        access: read_write
        fields:
          - id: extract_fan_modbus_speed_register
            codec: uint
            range: [1, 65535]
            present_when: "extract_fan_control_source == modbus"

      - address: 140
        title: "Extract Fan Overwrite Enable"
        access: read_write
        fields:
          - id: extract_fan_overwrite_enable
            codec: bool
            default: automatic
            labels: { false: automatic, true: overwrite }
            on_write:
              reread: dependents

      - address: 141
        title: "Extract Fan Overwrite Value"
        access: read_write
        fields:
          - id: extract_fan_overwrite_value
            codec: uint
            unit: "%"
            range: [0, 100]
            default: 50
            present_when: "extract_fan_overwrite_enable == overwrite"

      - address: 146
        title: "Extract Digital Input Function"
        access: read_write
        fields:
          - id: extract_digital_input_function
            codec: enum
            default: disabled
            enum: { 0: disabled, 1: boost, 2: away, 3: external_fault, 4: filter_switch }
            on_write:
              reread: dependents

      - address: 147
        title: "Extract Digital Input Polarity"
        access: read_write
        fields:
          - id: extract_digital_input_polarity
            codec: bool
            default: normally_open
            labels: { false: normally_open, true: normally_closed }
            present_when: "extract_digital_input_function != disabled"

      - address: 201
        title: "Supply Channel 1 - Channel Enable"
        access: read_write
        fields:
          - id: supply_ch1_enable
            codec: bool
            default: enabled
            labels: { false: disabled, true: enabled }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 202
        title: "Supply Channel 1 - Temperature Correction Value"
        access: read_write
        fields:
          - id: supply_ch1_temperature_correction
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-5.0, 5.0]
            default: 0
            present_when: supply_ch1_provides_temperature

      - address: 203
        title: "Supply Channel 1 - Relative Humidity Correction Value"
        access: read_write
        fields:
          - id: supply_ch1_relative_humidity_correction
            codec: int
            unit: "%RH"
            scale: 0.1
            decimals: 1
            range: [-10.0, 10.0]
            default: 0
            present_when: supply_ch1_provides_relative_humidity

      - address: 204
        title: "Supply Channel 1 - VOC Correction Value"
        access: read_write
        fields:
          - id: supply_ch1_voc_correction
            codec: int
            unit: index
            decimals: 0
            range: [-50, 50]
            default: 0
            present_when: supply_ch1_provides_voc

      - address: 205
        title: "Supply Channel 1 - Carbon Dioxide Correction Value"
        access: read_write
        fields:
          - id: supply_ch1_carbon_dioxide_correction
            codec: int
            unit: ppm
            decimals: 0
            range: [-200, 200]
            default: 0
            present_when: supply_ch1_provides_carbon_dioxide

      - address: 206
        title: "Supply Channel 1 - Barometric Pressure Correction Value"
        access: read_write
        fields:
          - id: supply_ch1_barometric_pressure_correction
            codec: int
            unit: hPa
            scale: 0.1
            decimals: 1
            range: [-10.0, 10.0]
            default: 0
            present_when: supply_ch1_provides_barometric_pressure

      - address: 211
        title: "Supply Channel 1 - Carbon Dioxide Alert 1 Level"
        access: read_write
        fields:
          - id: supply_ch1_carbon_dioxide_alert_1_level
            codec: uint
            unit: ppm
            range: [400, 5000]
            default: 1000
            present_when: supply_ch1_provides_carbon_dioxide

      - address: 212
        title: "Supply Channel 1 - Carbon Dioxide Alert 2 Level"
        access: read_write
        fields:
          - id: supply_ch1_carbon_dioxide_alert_2_level
            codec: uint
            unit: ppm
            range: [400, 5000]
            default: 1400
            present_when: supply_ch1_provides_carbon_dioxide

      - address: 213
        title: "Supply Channel 1 - VOC Alert 1 Level"
        access: read_write
        fields:
          - id: supply_ch1_voc_alert_1_level
            codec: uint
            unit: index
            range: [0, 500]
            default: 150
            present_when: supply_ch1_provides_voc

      - address: 214
        title: "Supply Channel 1 - VOC Alert 2 Level"
        access: read_write
        fields:
          - id: supply_ch1_voc_alert_2_level
            codec: uint
            unit: index
            range: [0, 500]
            default: 300
            present_when: supply_ch1_provides_voc

      - address: 221
        title: "Supply Channel 2 - Channel Enable"
        access: read_write
        fields:
          - id: supply_ch2_enable
            codec: bool
            default: enabled
            labels: { false: disabled, true: enabled }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 222
        title: "Supply Channel 2 - Temperature Correction Value"
        access: read_write
        fields:
          - id: supply_ch2_temperature_correction
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-5.0, 5.0]
            default: 0
            present_when: supply_ch2_provides_temperature

      - address: 223
        title: "Supply Channel 2 - Relative Humidity Correction Value"
        access: read_write
        fields:
          - id: supply_ch2_relative_humidity_correction
            codec: int
            unit: "%RH"
            scale: 0.1
            decimals: 1
            range: [-10.0, 10.0]
            default: 0
            present_when: supply_ch2_provides_relative_humidity

      - address: 224
        title: "Supply Channel 2 - VOC Correction Value"
        access: read_write
        fields:
          - id: supply_ch2_voc_correction
            codec: int
            unit: index
            decimals: 0
            range: [-50, 50]
            default: 0
            present_when: supply_ch2_provides_voc

      - address: 225
        title: "Supply Channel 2 - Carbon Dioxide Correction Value"
        access: read_write
        fields:
          - id: supply_ch2_carbon_dioxide_correction
            codec: int
            unit: ppm
            decimals: 0
            range: [-200, 200]
            default: 0
            present_when: supply_ch2_provides_carbon_dioxide

      - address: 226
        title: "Supply Channel 2 - Barometric Pressure Correction Value"
        access: read_write
        fields:
          - id: supply_ch2_barometric_pressure_correction
            codec: int
            unit: hPa
            scale: 0.1
            decimals: 1
            range: [-10.0, 10.0]
            default: 0
            present_when: supply_ch2_provides_barometric_pressure

      - address: 231
        title: "Supply Channel 2 - Carbon Dioxide Alert 1 Level"
        access: read_write
        fields:
          - id: supply_ch2_carbon_dioxide_alert_1_level
            codec: uint
            unit: ppm
            range: [400, 5000]
            default: 1000
            present_when: supply_ch2_provides_carbon_dioxide

      - address: 232
        title: "Supply Channel 2 - Carbon Dioxide Alert 2 Level"
        access: read_write
        fields:
          - id: supply_ch2_carbon_dioxide_alert_2_level
            codec: uint
            unit: ppm
            range: [400, 5000]
            default: 1400
            present_when: supply_ch2_provides_carbon_dioxide

      - address: 233
        title: "Supply Channel 2 - VOC Alert 1 Level"
        access: read_write
        fields:
          - id: supply_ch2_voc_alert_1_level
            codec: uint
            unit: index
            range: [0, 500]
            default: 150
            present_when: supply_ch2_provides_voc

      - address: 234
        title: "Supply Channel 2 - VOC Alert 2 Level"
        access: read_write
        fields:
          - id: supply_ch2_voc_alert_2_level
            codec: uint
            unit: index
            range: [0, 500]
            default: 300
            present_when: supply_ch2_provides_voc

      - address: 241
        title: "Supply Channel 3 - Channel Enable"
        access: read_write
        fields:
          - id: supply_ch3_enable
            codec: bool
            default: enabled
            labels: { false: disabled, true: enabled }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 242
        title: "Supply Channel 3 - Temperature Correction Value"
        access: read_write
        fields:
          - id: supply_ch3_temperature_correction
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-5.0, 5.0]
            default: 0
            present_when: supply_ch3_provides_temperature

      - address: 243
        title: "Supply Channel 3 - Relative Humidity Correction Value"
        access: read_write
        fields:
          - id: supply_ch3_relative_humidity_correction
            codec: int
            unit: "%RH"
            scale: 0.1
            decimals: 1
            range: [-10.0, 10.0]
            default: 0
            present_when: supply_ch3_provides_relative_humidity

      - address: 244
        title: "Supply Channel 3 - VOC Correction Value"
        access: read_write
        fields:
          - id: supply_ch3_voc_correction
            codec: int
            unit: index
            decimals: 0
            range: [-50, 50]
            default: 0
            present_when: supply_ch3_provides_voc

      - address: 245
        title: "Supply Channel 3 - Carbon Dioxide Correction Value"
        access: read_write
        fields:
          - id: supply_ch3_carbon_dioxide_correction
            codec: int
            unit: ppm
            decimals: 0
            range: [-200, 200]
            default: 0
            present_when: supply_ch3_provides_carbon_dioxide

      - address: 246
        title: "Supply Channel 3 - Barometric Pressure Correction Value"
        access: read_write
        fields:
          - id: supply_ch3_barometric_pressure_correction
            codec: int
            unit: hPa
            scale: 0.1
            decimals: 1
            range: [-10.0, 10.0]
            default: 0
            present_when: supply_ch3_provides_barometric_pressure

      - address: 251
        title: "Supply Channel 3 - Carbon Dioxide Alert 1 Level"
        access: read_write
        fields:
          - id: supply_ch3_carbon_dioxide_alert_1_level
            codec: uint
            unit: ppm
            range: [400, 5000]
            default: 1000
            present_when: supply_ch3_provides_carbon_dioxide

      - address: 252
        title: "Supply Channel 3 - Carbon Dioxide Alert 2 Level"
        access: read_write
        fields:
          - id: supply_ch3_carbon_dioxide_alert_2_level
            codec: uint
            unit: ppm
            range: [400, 5000]
            default: 1400
            present_when: supply_ch3_provides_carbon_dioxide

      - address: 253
        title: "Supply Channel 3 - VOC Alert 1 Level"
        access: read_write
        fields:
          - id: supply_ch3_voc_alert_1_level
            codec: uint
            unit: index
            range: [0, 500]
            default: 150
            present_when: supply_ch3_provides_voc

      - address: 254
        title: "Supply Channel 3 - VOC Alert 2 Level"
        access: read_write
        fields:
          - id: supply_ch3_voc_alert_2_level
            codec: uint
            unit: index
            range: [0, 500]
            default: 300
            present_when: supply_ch3_provides_voc

      - address: 261
        title: "Extract Channel 1 - Channel Enable"
        access: read_write
        fields:
          - id: extract_ch1_enable
            codec: bool
            default: enabled
            labels: { false: disabled, true: enabled }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 262
        title: "Extract Channel 1 - Temperature Correction Value"
        access: read_write
        fields:
          - id: extract_ch1_temperature_correction
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-5.0, 5.0]
            default: 0
            present_when: extract_ch1_provides_temperature

      - address: 263
        title: "Extract Channel 1 - Relative Humidity Correction Value"
        access: read_write
        fields:
          - id: extract_ch1_relative_humidity_correction
            codec: int
            unit: "%RH"
            scale: 0.1
            decimals: 1
            range: [-10.0, 10.0]
            default: 0
            present_when: extract_ch1_provides_relative_humidity

      - address: 264
        title: "Extract Channel 1 - VOC Correction Value"
        access: read_write
        fields:
          - id: extract_ch1_voc_correction
            codec: int
            unit: index
            decimals: 0
            range: [-50, 50]
            default: 0
            present_when: extract_ch1_provides_voc

      - address: 265
        title: "Extract Channel 1 - Carbon Dioxide Correction Value"
        access: read_write
        fields:
          - id: extract_ch1_carbon_dioxide_correction
            codec: int
            unit: ppm
            decimals: 0
            range: [-200, 200]
            default: 0
            present_when: extract_ch1_provides_carbon_dioxide

      - address: 266
        title: "Extract Channel 1 - Barometric Pressure Correction Value"
        access: read_write
        fields:
          - id: extract_ch1_barometric_pressure_correction
            codec: int
            unit: hPa
            scale: 0.1
            decimals: 1
            range: [-10.0, 10.0]
            default: 0
            present_when: extract_ch1_provides_barometric_pressure

      - address: 271
        title: "Extract Channel 1 - Carbon Dioxide Alert 1 Level"
        access: read_write
        fields:
          - id: extract_ch1_carbon_dioxide_alert_1_level
            codec: uint
            unit: ppm
            range: [400, 5000]
            default: 1000
            present_when: extract_ch1_provides_carbon_dioxide

      - address: 272
        title: "Extract Channel 1 - Carbon Dioxide Alert 2 Level"
        access: read_write
        fields:
          - id: extract_ch1_carbon_dioxide_alert_2_level
            codec: uint
            unit: ppm
            range: [400, 5000]
            default: 1400
            present_when: extract_ch1_provides_carbon_dioxide

      - address: 273
        title: "Extract Channel 1 - VOC Alert 1 Level"
        access: read_write
        fields:
          - id: extract_ch1_voc_alert_1_level
            codec: uint
            unit: index
            range: [0, 500]
            default: 150
            present_when: extract_ch1_provides_voc

      - address: 274
        title: "Extract Channel 1 - VOC Alert 2 Level"
        access: read_write
        fields:
          - id: extract_ch1_voc_alert_2_level
            codec: uint
            unit: index
            range: [0, 500]
            default: 300
            present_when: extract_ch1_provides_voc

      - address: 281
        title: "Extract Channel 2 - Channel Enable"
        access: read_write
        fields:
          - id: extract_ch2_enable
            codec: bool
            default: enabled
            labels: { false: disabled, true: enabled }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 282
        title: "Extract Channel 2 - Temperature Correction Value"
        access: read_write
        fields:
          - id: extract_ch2_temperature_correction
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-5.0, 5.0]
            default: 0
            present_when: extract_ch2_provides_temperature

      - address: 283
        title: "Extract Channel 2 - Relative Humidity Correction Value"
        access: read_write
        fields:
          - id: extract_ch2_relative_humidity_correction
            codec: int
            unit: "%RH"
            scale: 0.1
            decimals: 1
            range: [-10.0, 10.0]
            default: 0
            present_when: extract_ch2_provides_relative_humidity

      - address: 284
        title: "Extract Channel 2 - VOC Correction Value"
        access: read_write
        fields:
          - id: extract_ch2_voc_correction
            codec: int
            unit: index
            decimals: 0
            range: [-50, 50]
            default: 0
            present_when: extract_ch2_provides_voc

      - address: 285
        title: "Extract Channel 2 - Carbon Dioxide Correction Value"
        access: read_write
        fields:
          - id: extract_ch2_carbon_dioxide_correction
            codec: int
            unit: ppm
            decimals: 0
            range: [-200, 200]
            default: 0
            present_when: extract_ch2_provides_carbon_dioxide

      - address: 286
        title: "Extract Channel 2 - Barometric Pressure Correction Value"
        access: read_write
        fields:
          - id: extract_ch2_barometric_pressure_correction
            codec: int
            unit: hPa
            scale: 0.1
            decimals: 1
            range: [-10.0, 10.0]
            default: 0
            present_when: extract_ch2_provides_barometric_pressure

      - address: 291
        title: "Extract Channel 2 - Carbon Dioxide Alert 1 Level"
        access: read_write
        fields:
          - id: extract_ch2_carbon_dioxide_alert_1_level
            codec: uint
            unit: ppm
            range: [400, 5000]
            default: 1000
            present_when: extract_ch2_provides_carbon_dioxide

      - address: 292
        title: "Extract Channel 2 - Carbon Dioxide Alert 2 Level"
        access: read_write
        fields:
          - id: extract_ch2_carbon_dioxide_alert_2_level
            codec: uint
            unit: ppm
            range: [400, 5000]
            default: 1400
            present_when: extract_ch2_provides_carbon_dioxide

      - address: 293
        title: "Extract Channel 2 - VOC Alert 1 Level"
        access: read_write
        fields:
          - id: extract_ch2_voc_alert_1_level
            codec: uint
            unit: index
            range: [0, 500]
            default: 150
            present_when: extract_ch2_provides_voc

      - address: 294
        title: "Extract Channel 2 - VOC Alert 2 Level"
        access: read_write
        fields:
          - id: extract_ch2_voc_alert_2_level
            codec: uint
            unit: index
            range: [0, 500]
            default: 300
            present_when: extract_ch2_provides_voc

      - address: 301
        title: "Extract Channel 3 - Channel Enable"
        access: read_write
        fields:
          - id: extract_ch3_enable
            codec: bool
            default: enabled
            labels: { false: disabled, true: enabled }
            on_write:
              reread: dependents
              settle_ms: 500

      - address: 302
        title: "Extract Channel 3 - Temperature Correction Value"
        access: read_write
        fields:
          - id: extract_ch3_temperature_correction
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-5.0, 5.0]
            default: 0
            present_when: extract_ch3_provides_temperature

      - address: 303
        title: "Extract Channel 3 - Relative Humidity Correction Value"
        access: read_write
        fields:
          - id: extract_ch3_relative_humidity_correction
            codec: int
            unit: "%RH"
            scale: 0.1
            decimals: 1
            range: [-10.0, 10.0]
            default: 0
            present_when: extract_ch3_provides_relative_humidity

      - address: 304
        title: "Extract Channel 3 - VOC Correction Value"
        access: read_write
        fields:
          - id: extract_ch3_voc_correction
            codec: int
            unit: index
            decimals: 0
            range: [-50, 50]
            default: 0
            present_when: extract_ch3_provides_voc

      - address: 305
        title: "Extract Channel 3 - Carbon Dioxide Correction Value"
        access: read_write
        fields:
          - id: extract_ch3_carbon_dioxide_correction
            codec: int
            unit: ppm
            decimals: 0
            range: [-200, 200]
            default: 0
            present_when: extract_ch3_provides_carbon_dioxide

      - address: 306
        title: "Extract Channel 3 - Barometric Pressure Correction Value"
        access: read_write
        fields:
          - id: extract_ch3_barometric_pressure_correction
            codec: int
            unit: hPa
            scale: 0.1
            decimals: 1
            range: [-10.0, 10.0]
            default: 0
            present_when: extract_ch3_provides_barometric_pressure

      - address: 311
        title: "Extract Channel 3 - Carbon Dioxide Alert 1 Level"
        access: read_write
        fields:
          - id: extract_ch3_carbon_dioxide_alert_1_level
            codec: uint
            unit: ppm
            range: [400, 5000]
            default: 1000
            present_when: extract_ch3_provides_carbon_dioxide

      - address: 312
        title: "Extract Channel 3 - Carbon Dioxide Alert 2 Level"
        access: read_write
        fields:
          - id: extract_ch3_carbon_dioxide_alert_2_level
            codec: uint
            unit: ppm
            range: [400, 5000]
            default: 1400
            present_when: extract_ch3_provides_carbon_dioxide

      - address: 313
        title: "Extract Channel 3 - VOC Alert 1 Level"
        access: read_write
        fields:
          - id: extract_ch3_voc_alert_1_level
            codec: uint
            unit: index
            range: [0, 500]
            default: 150
            present_when: extract_ch3_provides_voc

      - address: 314
        title: "Extract Channel 3 - VOC Alert 2 Level"
        access: read_write
        fields:
          - id: extract_ch3_voc_alert_2_level
            codec: uint
            unit: index
            range: [0, 500]
            default: 300
            present_when: extract_ch3_provides_voc

      - address: 990
        title: "Device Reset"
        access: write_only
        fields:
          - id: device_reset
            codec: bool
            default: idle
            labels: { false: idle, true: reset }

  input:
    base: 1
    registers:

      - address: 1
        id: device_status_errors
        title: "Device Status - Errors"
        description: >-
          Fault conditions that stop normal operation. Any bit set
          here is reflected in application_state.
        clear_label: OK
        fields:
          - id: error_supply_voltage_fault
            bit: 0
            codec: bool
            title: "Device Status - Errors: Supply Voltage Fault"
          - id: error_internal_voltage_fault
            bit: 1
            codec: bool
            title: "Device Status - Errors: Internal Voltage Fault"
          - id: error_memory_fault
            bit: 2
            codec: bool
            title: "Device Status - Errors: Memory Fault"
          - id: error_supply_fan_fault
            bit: 3
            codec: bool
            title: "Device Status - Errors: Supply Fan Fault"
          - id: error_extract_fan_fault
            bit: 4
            codec: bool
            title: "Device Status - Errors: Extract Fan Fault"
          - id: error_sensor_bus_fault
            bit: 5
            codec: bool
            title: "Device Status - Errors: Sensor Bus Fault"
          - id: error_preheater_fault
            bit: 6
            codec: bool
            title: "Device Status - Errors: Preheater Fault"
          - id: error_bypass_fault
            bit: 7
            codec: bool
            title: "Device Status - Errors: Bypass Fault"

      - address: 2
        id: device_status_warnings
        title: "Device Status - Warnings"
        description: >-
          Conditions that degrade operation or need attention but do
          not stop ventilation.
        clear_label: OK
        fields:
          - id: warning_supply_voltage_warning
            bit: 0
            codec: bool
            title: "Device Status - Warnings: Supply Voltage Warning"
          - id: warning_internal_voltage_warning
            bit: 1
            codec: bool
            title: "Device Status - Warnings: Internal Voltage Warning"
          - id: warning_sensor_replacement_due
            bit: 2
            codec: bool
            title: "Device Status - Warnings: Sensor Replacement Due"
          - id: warning_client_interface_degraded
            bit: 3
            codec: bool
            title: "Device Status - Warnings: Client Interface Degraded"
          - id: warning_filter_replacement_due
            bit: 4
            codec: bool
            title: "Device Status - Warnings: Filter Replacement Due"
          - id: warning_efficiency_below_expected
            bit: 5
            codec: bool
            title: "Device Status - Warnings: Efficiency Below Expected"

      - address: 3
        title: "Supply Voltage"
        fields:
          - id: supply_voltage
            codec: uint
            unit: VDC
            scale: 0.1
            decimals: 1

      - address: 11
        title: "Client Interface State"
        fields:
          - id: client_state
            codec: enum
            enum: { 0: idle, 1: polling, 2: degraded, 3: bus_fault }
            valid_when: "client_enable == enabled"

      - address: 12
        title: "Application State"
        fields:
          - id: application_state
            codec: enum
            enum: { 0: idle, 1: ventilating, 2: boosting, 3: away, 4: fault }

      - address: 13
        title: "Sensor Bus State"
        fields:
          - id: sensor_bus_state
            codec: enum
            enum: { 0: idle, 1: scanning, 2: complete, 3: failed }

      - address: 21
        title: "Outdoor Air Temperature"
        fields:
          - id: outdoor_air_temperature
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-40.0, 80.0]
            valid_when: "outdoor_air_temperature_source != none"

      - address: 22
        title: "Supply Air Temperature"
        fields:
          - id: supply_air_temperature
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-40.0, 80.0]
            valid_when: "supply_air_temperature_source != none"

      - address: 23
        title: "Extract Air Temperature"
        fields:
          - id: extract_air_temperature
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-40.0, 80.0]
            valid_when: "extract_air_temperature_source != none"

      - address: 24
        title: "Exhaust Air Temperature"
        fields:
          - id: exhaust_air_temperature
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-40.0, 80.0]
            valid_when: "exhaust_air_temperature_source != none"

      - address: 25
        title: "Heat Recovery Efficiency"
        description: >-
          Sensible efficiency of the heat exchanger, computed as
          (supply - outdoor) / (extract - outdoor). Undefined while
          any of those three air path temperature sources is
          unassigned, and suppressed by the firmware when extract and
          outdoor are too close together to divide by.
        fields:
          - id: heat_recovery_efficiency
            codec: uint
            unit: "%"
            range: [0, 100]
            valid_when: "outdoor_air_temperature_source != none and supply_air_temperature_source != none and extract_air_temperature_source != none"

      - address: 31
        title: "Pre-heater Output Value"
        fields:
          - id: preheater_output_value
            codec: uint
            unit: "%"
            range: [0, 100]
            valid_when: "preheater_installed == installed"

      - address: 32
        id: pre_heater_state
        title: "Pre-heater State"
        description: >-
          Pre-heater diagnostics. Meaningful only on units where the
          pre-heater option is fitted.
        clear_label: OK
        fields:
          - id: preheater_fault
            bit: 0
            codec: bool
            title: "Pre-heater State: Heater Fault"
            valid_when: "preheater_installed == installed"
          - id: preheater_thermal_cutout_open
            bit: 1
            codec: bool
            title: "Pre-heater State: Thermal Cutout Open"
            valid_when: "preheater_installed == installed"
          - id: preheater_output_saturated
            bit: 2
            codec: bool
            title: "Pre-heater State: Output Saturated"
            valid_when: "preheater_installed == installed"
          - id: preheater_frost_protection_active
            bit: 3
            codec: bool
            title: "Pre-heater State: Frost Protection Active"
            valid_when: "preheater_installed == installed"

      - address: 41
        title: "Bypass Position"
        fields:
          - id: bypass_position
            codec: uint
            unit: "%"
            range: [0, 100]
            valid_when: "bypass_control_mode != disabled"

      - address: 42
        id: bypass_state
        title: "Bypass State"
        description: >-
          Bypass damper diagnostics, including the two conditions
          under which the unit holds the damper closed regardless of
          the control mode.
        clear_label: OK
        fields:
          - id: bypass_damper_fault
            bit: 0
            codec: bool
            title: "Bypass State: Damper Fault"
            valid_when: "bypass_control_mode != disabled"
          - id: bypass_position_feedback_missing
            bit: 1
            codec: bool
            title: "Bypass State: Position Feedback Missing"
            valid_when: "bypass_control_mode != disabled"
          - id: bypass_held_closed_by_frost_protection
            bit: 2
            codec: bool
            title: "Bypass State: Held Closed By Frost Protection"
            valid_when: "bypass_control_mode != disabled"
          - id: bypass_held_closed_by_missing_temperature
            bit: 3
            codec: bool
            title: "Bypass State: Held Closed By Missing Temperature"
            valid_when: "bypass_control_mode != disabled"

      - address: 51
        title: "Filter Elapsed Time"
        fields:
          - id: filter_elapsed_time
            codec: uint
            unit: days
            range: [0, 999]
            valid_when: "filter_monitoring_mode == elapsed_time"

      - address: 52
        title: "Filter Differential Pressure"
        fields:
          - id: filter_differential_pressure
            codec: uint
            unit: Pa
            range: [0, 1000]
            valid_when: "filter_monitoring_mode == differential_pressure"

      - address: 53
        id: filter_state
        title: "Filter State"
        description: "Filter condition as judged by the selected monitoring mode."
        clear_label: OK
        fields:
          - id: filter_replacement_due
            bit: 0
            codec: bool
            title: "Filter State: Replacement Due"
            valid_when: "filter_monitoring_mode != disabled"
          - id: filter_replacement_overdue
            bit: 1
            codec: bool
            title: "Filter State: Replacement Overdue"
            valid_when: "filter_monitoring_mode != disabled"
          - id: filter_pressure_sensor_fault
            bit: 2
            codec: bool
            title: "Filter State: Pressure Sensor Fault"
            valid_when: "filter_monitoring_mode != disabled"

      - address: 101
        title: "Supply Fan Output Value"
        fields:
          - id: supply_fan_output_value
            codec: uint
            unit: "%"
            range: [0, 100]

      - address: 102
        title: "Supply Fan Speed"
        fields:
          - id: supply_fan_speed
            codec: uint
            unit: rpm
            range: [0, 5000]

      - address: 103
        id: supply_fan_state
        title: "Supply Fan State"
        description: >-
          Fault and diagnostic bits for the supply fan channel,
          whichever control source is selected.
        clear_label: OK
        fields:
          - id: supply_fan_fault
            bit: 0
            codec: bool
            title: "Supply Fan State: Fan Fault"
          - id: supply_fan_tacho_missing
            bit: 1
            codec: bool
            title: "Supply Fan State: Tacho Missing"
          - id: supply_fan_modbus_timeout
            bit: 2
            codec: bool
            title: "Supply Fan State: Modbus Timeout"
          - id: supply_fan_blocked_rotor
            bit: 3
            codec: bool
            title: "Supply Fan State: Blocked Rotor"

      - address: 104
        title: "Supply Digital Input State"
        fields:
          - id: supply_digital_input_state
            codec: bool
            labels: { false: low, true: high }
            valid_when: "supply_digital_input_function != disabled"

      - address: 131
        title: "Extract Fan Output Value"
        fields:
          - id: extract_fan_output_value
            codec: uint
            unit: "%"
            range: [0, 100]

      - address: 132
        title: "Extract Fan Speed"
        fields:
          - id: extract_fan_speed
            codec: uint
            unit: rpm
            range: [0, 5000]

      - address: 133
        id: extract_fan_state
        title: "Extract Fan State"
        description: >-
          Fault and diagnostic bits for the extract fan channel,
          whichever control source is selected.
        clear_label: OK
        fields:
          - id: extract_fan_fault
            bit: 0
            codec: bool
            title: "Extract Fan State: Fan Fault"
          - id: extract_fan_tacho_missing
            bit: 1
            codec: bool
            title: "Extract Fan State: Tacho Missing"
          - id: extract_fan_modbus_timeout
            bit: 2
            codec: bool
            title: "Extract Fan State: Modbus Timeout"
          - id: extract_fan_blocked_rotor
            bit: 3
            codec: bool
            title: "Extract Fan State: Blocked Rotor"

      - address: 134
        title: "Extract Digital Input State"
        fields:
          - id: extract_digital_input_state
            codec: bool
            labels: { false: low, true: high }
            valid_when: "extract_digital_input_function != disabled"

      - address: 201
        id: supply_channel_1_sensor_capability
        title: "Supply Channel 1 - Sensor Capability"
        description: >-
          Which measurands the sensor module on supply channel 1
          reports. Discovered at startup and after a bus rescan; a
          channel may report several at once.
        clear_label: "No measurands reported"
        fields:
          - id: supply_ch1_provides_temperature
            bit: 0
            codec: bool
            title: "Supply Channel 1 - Sensor Capability: Temperature"
          - id: supply_ch1_provides_relative_humidity
            bit: 1
            codec: bool
            title: "Supply Channel 1 - Sensor Capability: Relative Humidity"
          - id: supply_ch1_provides_voc
            bit: 2
            codec: bool
            title: "Supply Channel 1 - Sensor Capability: VOC"
          - id: supply_ch1_provides_carbon_dioxide
            bit: 3
            codec: bool
            title: "Supply Channel 1 - Sensor Capability: Carbon Dioxide"
          - id: supply_ch1_provides_barometric_pressure
            bit: 4
            codec: bool
            title: "Supply Channel 1 - Sensor Capability: Barometric Pressure"

      - address: 202
        id: supply_channel_1_sensor_state
        title: "Supply Channel 1 - Sensor State"
        description: >-
          Condition of the sensor module on supply channel 1. Its
          readings are only trustworthy while none of these bits is
          set.
        clear_label: OK
        fields:
          - id: supply_ch1_sensor_problem
            bit: 0
            codec: bool
            title: "Supply Channel 1 - Sensor State: Sensor Problem"
          - id: supply_ch1_sensor_replacement
            bit: 1
            codec: bool
            title: "Supply Channel 1 - Sensor State: Sensor Replacement"
          - id: supply_ch1_sensor_preheating
            bit: 2
            codec: bool
            title: "Supply Channel 1 - Sensor State: Sensor Preheating"
          - id: supply_ch1_sensor_not_connected
            bit: 3
            codec: bool
            title: "Supply Channel 1 - Sensor State: Not Connected"

      - address: 203
        title: "Supply Channel 1 - Alerts"
        fields:
          - id: supply_ch1_alerts
            codec: enum
            enum: { 0: ok, 1: yellow_alert, 2: red_alert }
            valid_when: "supply_ch1_enable == enabled"

      - address: 204
        title: "Supply Channel 1 - Temperature Level"
        fields:
          - id: supply_ch1_temperature_level
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-40.0, 80.0]
            present_when: supply_ch1_provides_temperature
            valid_when: "supply_ch1_enable == enabled and not supply_ch1_sensor_problem"

      - address: 205
        title: "Supply Channel 1 - Relative Humidity Level"
        fields:
          - id: supply_ch1_relative_humidity_level
            codec: uint
            unit: "%RH"
            scale: 0.1
            decimals: 1
            range: [0.0, 100.0]
            present_when: supply_ch1_provides_relative_humidity
            valid_when: "supply_ch1_enable == enabled and not supply_ch1_sensor_problem"

      - address: 206
        title: "Supply Channel 1 - VOC Level"
        fields:
          - id: supply_ch1_voc_level
            codec: uint
            unit: index
            decimals: 0
            range: [0, 500]
            present_when: supply_ch1_provides_voc
            valid_when: "supply_ch1_enable == enabled and not supply_ch1_sensor_problem"

      - address: 207
        title: "Supply Channel 1 - Carbon Dioxide Level"
        fields:
          - id: supply_ch1_carbon_dioxide_level
            codec: uint
            unit: ppm
            decimals: 0
            range: [0, 5000]
            present_when: supply_ch1_provides_carbon_dioxide
            valid_when: "supply_ch1_enable == enabled and not supply_ch1_sensor_problem"

      - address: 208
        title: "Supply Channel 1 - Barometric Pressure Level"
        fields:
          - id: supply_ch1_barometric_pressure_level
            codec: uint
            unit: hPa
            scale: 0.1
            decimals: 1
            range: [300.0, 1100.0]
            present_when: supply_ch1_provides_barometric_pressure
            valid_when: "supply_ch1_enable == enabled and not supply_ch1_sensor_problem"

      - address: 221
        id: supply_channel_2_sensor_capability
        title: "Supply Channel 2 - Sensor Capability"
        description: >-
          Which measurands the sensor module on supply channel 2
          reports. Discovered at startup and after a bus rescan; a
          channel may report several at once.
        clear_label: "No measurands reported"
        fields:
          - id: supply_ch2_provides_temperature
            bit: 0
            codec: bool
            title: "Supply Channel 2 - Sensor Capability: Temperature"
          - id: supply_ch2_provides_relative_humidity
            bit: 1
            codec: bool
            title: "Supply Channel 2 - Sensor Capability: Relative Humidity"
          - id: supply_ch2_provides_voc
            bit: 2
            codec: bool
            title: "Supply Channel 2 - Sensor Capability: VOC"
          - id: supply_ch2_provides_carbon_dioxide
            bit: 3
            codec: bool
            title: "Supply Channel 2 - Sensor Capability: Carbon Dioxide"
          - id: supply_ch2_provides_barometric_pressure
            bit: 4
            codec: bool
            title: "Supply Channel 2 - Sensor Capability: Barometric Pressure"

      - address: 222
        id: supply_channel_2_sensor_state
        title: "Supply Channel 2 - Sensor State"
        description: >-
          Condition of the sensor module on supply channel 2. Its
          readings are only trustworthy while none of these bits is
          set.
        clear_label: OK
        fields:
          - id: supply_ch2_sensor_problem
            bit: 0
            codec: bool
            title: "Supply Channel 2 - Sensor State: Sensor Problem"
          - id: supply_ch2_sensor_replacement
            bit: 1
            codec: bool
            title: "Supply Channel 2 - Sensor State: Sensor Replacement"
          - id: supply_ch2_sensor_preheating
            bit: 2
            codec: bool
            title: "Supply Channel 2 - Sensor State: Sensor Preheating"
          - id: supply_ch2_sensor_not_connected
            bit: 3
            codec: bool
            title: "Supply Channel 2 - Sensor State: Not Connected"

      - address: 223
        title: "Supply Channel 2 - Alerts"
        fields:
          - id: supply_ch2_alerts
            codec: enum
            enum: { 0: ok, 1: yellow_alert, 2: red_alert }
            valid_when: "supply_ch2_enable == enabled"

      - address: 224
        title: "Supply Channel 2 - Temperature Level"
        fields:
          - id: supply_ch2_temperature_level
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-40.0, 80.0]
            present_when: supply_ch2_provides_temperature
            valid_when: "supply_ch2_enable == enabled and not supply_ch2_sensor_problem"

      - address: 225
        title: "Supply Channel 2 - Relative Humidity Level"
        fields:
          - id: supply_ch2_relative_humidity_level
            codec: uint
            unit: "%RH"
            scale: 0.1
            decimals: 1
            range: [0.0, 100.0]
            present_when: supply_ch2_provides_relative_humidity
            valid_when: "supply_ch2_enable == enabled and not supply_ch2_sensor_problem"

      - address: 226
        title: "Supply Channel 2 - VOC Level"
        fields:
          - id: supply_ch2_voc_level
            codec: uint
            unit: index
            decimals: 0
            range: [0, 500]
            present_when: supply_ch2_provides_voc
            valid_when: "supply_ch2_enable == enabled and not supply_ch2_sensor_problem"

      - address: 227
        title: "Supply Channel 2 - Carbon Dioxide Level"
        fields:
          - id: supply_ch2_carbon_dioxide_level
            codec: uint
            unit: ppm
            decimals: 0
            range: [0, 5000]
            present_when: supply_ch2_provides_carbon_dioxide
            valid_when: "supply_ch2_enable == enabled and not supply_ch2_sensor_problem"

      - address: 228
        title: "Supply Channel 2 - Barometric Pressure Level"
        fields:
          - id: supply_ch2_barometric_pressure_level
            codec: uint
            unit: hPa
            scale: 0.1
            decimals: 1
            range: [300.0, 1100.0]
            present_when: supply_ch2_provides_barometric_pressure
            valid_when: "supply_ch2_enable == enabled and not supply_ch2_sensor_problem"

      - address: 241
        id: supply_channel_3_sensor_capability
        title: "Supply Channel 3 - Sensor Capability"
        description: >-
          Which measurands the sensor module on supply channel 3
          reports. Discovered at startup and after a bus rescan; a
          channel may report several at once.
        clear_label: "No measurands reported"
        fields:
          - id: supply_ch3_provides_temperature
            bit: 0
            codec: bool
            title: "Supply Channel 3 - Sensor Capability: Temperature"
          - id: supply_ch3_provides_relative_humidity
            bit: 1
            codec: bool
            title: "Supply Channel 3 - Sensor Capability: Relative Humidity"
          - id: supply_ch3_provides_voc
            bit: 2
            codec: bool
            title: "Supply Channel 3 - Sensor Capability: VOC"
          - id: supply_ch3_provides_carbon_dioxide
            bit: 3
            codec: bool
            title: "Supply Channel 3 - Sensor Capability: Carbon Dioxide"
          - id: supply_ch3_provides_barometric_pressure
            bit: 4
            codec: bool
            title: "Supply Channel 3 - Sensor Capability: Barometric Pressure"

      - address: 242
        id: supply_channel_3_sensor_state
        title: "Supply Channel 3 - Sensor State"
        description: >-
          Condition of the sensor module on supply channel 3. Its
          readings are only trustworthy while none of these bits is
          set.
        clear_label: OK
        fields:
          - id: supply_ch3_sensor_problem
            bit: 0
            codec: bool
            title: "Supply Channel 3 - Sensor State: Sensor Problem"
          - id: supply_ch3_sensor_replacement
            bit: 1
            codec: bool
            title: "Supply Channel 3 - Sensor State: Sensor Replacement"
          - id: supply_ch3_sensor_preheating
            bit: 2
            codec: bool
            title: "Supply Channel 3 - Sensor State: Sensor Preheating"
          - id: supply_ch3_sensor_not_connected
            bit: 3
            codec: bool
            title: "Supply Channel 3 - Sensor State: Not Connected"

      - address: 243
        title: "Supply Channel 3 - Alerts"
        fields:
          - id: supply_ch3_alerts
            codec: enum
            enum: { 0: ok, 1: yellow_alert, 2: red_alert }
            valid_when: "supply_ch3_enable == enabled"

      - address: 244
        title: "Supply Channel 3 - Temperature Level"
        fields:
          - id: supply_ch3_temperature_level
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-40.0, 80.0]
            present_when: supply_ch3_provides_temperature
            valid_when: "supply_ch3_enable == enabled and not supply_ch3_sensor_problem"

      - address: 245
        title: "Supply Channel 3 - Relative Humidity Level"
        fields:
          - id: supply_ch3_relative_humidity_level
            codec: uint
            unit: "%RH"
            scale: 0.1
            decimals: 1
            range: [0.0, 100.0]
            present_when: supply_ch3_provides_relative_humidity
            valid_when: "supply_ch3_enable == enabled and not supply_ch3_sensor_problem"

      - address: 246
        title: "Supply Channel 3 - VOC Level"
        fields:
          - id: supply_ch3_voc_level
            codec: uint
            unit: index
            decimals: 0
            range: [0, 500]
            present_when: supply_ch3_provides_voc
            valid_when: "supply_ch3_enable == enabled and not supply_ch3_sensor_problem"

      - address: 247
        title: "Supply Channel 3 - Carbon Dioxide Level"
        fields:
          - id: supply_ch3_carbon_dioxide_level
            codec: uint
            unit: ppm
            decimals: 0
            range: [0, 5000]
            present_when: supply_ch3_provides_carbon_dioxide
            valid_when: "supply_ch3_enable == enabled and not supply_ch3_sensor_problem"

      - address: 248
        title: "Supply Channel 3 - Barometric Pressure Level"
        fields:
          - id: supply_ch3_barometric_pressure_level
            codec: uint
            unit: hPa
            scale: 0.1
            decimals: 1
            range: [300.0, 1100.0]
            present_when: supply_ch3_provides_barometric_pressure
            valid_when: "supply_ch3_enable == enabled and not supply_ch3_sensor_problem"

      - address: 261
        id: extract_channel_1_sensor_capability
        title: "Extract Channel 1 - Sensor Capability"
        description: >-
          Which measurands the sensor module on extract channel 1
          reports. Discovered at startup and after a bus rescan; a
          channel may report several at once.
        clear_label: "No measurands reported"
        fields:
          - id: extract_ch1_provides_temperature
            bit: 0
            codec: bool
            title: "Extract Channel 1 - Sensor Capability: Temperature"
          - id: extract_ch1_provides_relative_humidity
            bit: 1
            codec: bool
            title: "Extract Channel 1 - Sensor Capability: Relative Humidity"
          - id: extract_ch1_provides_voc
            bit: 2
            codec: bool
            title: "Extract Channel 1 - Sensor Capability: VOC"
          - id: extract_ch1_provides_carbon_dioxide
            bit: 3
            codec: bool
            title: "Extract Channel 1 - Sensor Capability: Carbon Dioxide"
          - id: extract_ch1_provides_barometric_pressure
            bit: 4
            codec: bool
            title: "Extract Channel 1 - Sensor Capability: Barometric Pressure"

      - address: 262
        id: extract_channel_1_sensor_state
        title: "Extract Channel 1 - Sensor State"
        description: >-
          Condition of the sensor module on extract channel 1. Its
          readings are only trustworthy while none of these bits is
          set.
        clear_label: OK
        fields:
          - id: extract_ch1_sensor_problem
            bit: 0
            codec: bool
            title: "Extract Channel 1 - Sensor State: Sensor Problem"
          - id: extract_ch1_sensor_replacement
            bit: 1
            codec: bool
            title: "Extract Channel 1 - Sensor State: Sensor Replacement"
          - id: extract_ch1_sensor_preheating
            bit: 2
            codec: bool
            title: "Extract Channel 1 - Sensor State: Sensor Preheating"
          - id: extract_ch1_sensor_not_connected
            bit: 3
            codec: bool
            title: "Extract Channel 1 - Sensor State: Not Connected"

      - address: 263
        title: "Extract Channel 1 - Alerts"
        fields:
          - id: extract_ch1_alerts
            codec: enum
            enum: { 0: ok, 1: yellow_alert, 2: red_alert }
            valid_when: "extract_ch1_enable == enabled"

      - address: 264
        title: "Extract Channel 1 - Temperature Level"
        fields:
          - id: extract_ch1_temperature_level
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-40.0, 80.0]
            present_when: extract_ch1_provides_temperature
            valid_when: "extract_ch1_enable == enabled and not extract_ch1_sensor_problem"

      - address: 265
        title: "Extract Channel 1 - Relative Humidity Level"
        fields:
          - id: extract_ch1_relative_humidity_level
            codec: uint
            unit: "%RH"
            scale: 0.1
            decimals: 1
            range: [0.0, 100.0]
            present_when: extract_ch1_provides_relative_humidity
            valid_when: "extract_ch1_enable == enabled and not extract_ch1_sensor_problem"

      - address: 266
        title: "Extract Channel 1 - VOC Level"
        fields:
          - id: extract_ch1_voc_level
            codec: uint
            unit: index
            decimals: 0
            range: [0, 500]
            present_when: extract_ch1_provides_voc
            valid_when: "extract_ch1_enable == enabled and not extract_ch1_sensor_problem"

      - address: 267
        title: "Extract Channel 1 - Carbon Dioxide Level"
        fields:
          - id: extract_ch1_carbon_dioxide_level
            codec: uint
            unit: ppm
            decimals: 0
            range: [0, 5000]
            present_when: extract_ch1_provides_carbon_dioxide
            valid_when: "extract_ch1_enable == enabled and not extract_ch1_sensor_problem"

      - address: 268
        title: "Extract Channel 1 - Barometric Pressure Level"
        fields:
          - id: extract_ch1_barometric_pressure_level
            codec: uint
            unit: hPa
            scale: 0.1
            decimals: 1
            range: [300.0, 1100.0]
            present_when: extract_ch1_provides_barometric_pressure
            valid_when: "extract_ch1_enable == enabled and not extract_ch1_sensor_problem"

      - address: 281
        id: extract_channel_2_sensor_capability
        title: "Extract Channel 2 - Sensor Capability"
        description: >-
          Which measurands the sensor module on extract channel 2
          reports. Discovered at startup and after a bus rescan; a
          channel may report several at once.
        clear_label: "No measurands reported"
        fields:
          - id: extract_ch2_provides_temperature
            bit: 0
            codec: bool
            title: "Extract Channel 2 - Sensor Capability: Temperature"
          - id: extract_ch2_provides_relative_humidity
            bit: 1
            codec: bool
            title: "Extract Channel 2 - Sensor Capability: Relative Humidity"
          - id: extract_ch2_provides_voc
            bit: 2
            codec: bool
            title: "Extract Channel 2 - Sensor Capability: VOC"
          - id: extract_ch2_provides_carbon_dioxide
            bit: 3
            codec: bool
            title: "Extract Channel 2 - Sensor Capability: Carbon Dioxide"
          - id: extract_ch2_provides_barometric_pressure
            bit: 4
            codec: bool
            title: "Extract Channel 2 - Sensor Capability: Barometric Pressure"

      - address: 282
        id: extract_channel_2_sensor_state
        title: "Extract Channel 2 - Sensor State"
        description: >-
          Condition of the sensor module on extract channel 2. Its
          readings are only trustworthy while none of these bits is
          set.
        clear_label: OK
        fields:
          - id: extract_ch2_sensor_problem
            bit: 0
            codec: bool
            title: "Extract Channel 2 - Sensor State: Sensor Problem"
          - id: extract_ch2_sensor_replacement
            bit: 1
            codec: bool
            title: "Extract Channel 2 - Sensor State: Sensor Replacement"
          - id: extract_ch2_sensor_preheating
            bit: 2
            codec: bool
            title: "Extract Channel 2 - Sensor State: Sensor Preheating"
          - id: extract_ch2_sensor_not_connected
            bit: 3
            codec: bool
            title: "Extract Channel 2 - Sensor State: Not Connected"

      - address: 283
        title: "Extract Channel 2 - Alerts"
        fields:
          - id: extract_ch2_alerts
            codec: enum
            enum: { 0: ok, 1: yellow_alert, 2: red_alert }
            valid_when: "extract_ch2_enable == enabled"

      - address: 284
        title: "Extract Channel 2 - Temperature Level"
        fields:
          - id: extract_ch2_temperature_level
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-40.0, 80.0]
            present_when: extract_ch2_provides_temperature
            valid_when: "extract_ch2_enable == enabled and not extract_ch2_sensor_problem"

      - address: 285
        title: "Extract Channel 2 - Relative Humidity Level"
        fields:
          - id: extract_ch2_relative_humidity_level
            codec: uint
            unit: "%RH"
            scale: 0.1
            decimals: 1
            range: [0.0, 100.0]
            present_when: extract_ch2_provides_relative_humidity
            valid_when: "extract_ch2_enable == enabled and not extract_ch2_sensor_problem"

      - address: 286
        title: "Extract Channel 2 - VOC Level"
        fields:
          - id: extract_ch2_voc_level
            codec: uint
            unit: index
            decimals: 0
            range: [0, 500]
            present_when: extract_ch2_provides_voc
            valid_when: "extract_ch2_enable == enabled and not extract_ch2_sensor_problem"

      - address: 287
        title: "Extract Channel 2 - Carbon Dioxide Level"
        fields:
          - id: extract_ch2_carbon_dioxide_level
            codec: uint
            unit: ppm
            decimals: 0
            range: [0, 5000]
            present_when: extract_ch2_provides_carbon_dioxide
            valid_when: "extract_ch2_enable == enabled and not extract_ch2_sensor_problem"

      - address: 288
        title: "Extract Channel 2 - Barometric Pressure Level"
        fields:
          - id: extract_ch2_barometric_pressure_level
            codec: uint
            unit: hPa
            scale: 0.1
            decimals: 1
            range: [300.0, 1100.0]
            present_when: extract_ch2_provides_barometric_pressure
            valid_when: "extract_ch2_enable == enabled and not extract_ch2_sensor_problem"

      - address: 301
        id: extract_channel_3_sensor_capability
        title: "Extract Channel 3 - Sensor Capability"
        description: >-
          Which measurands the sensor module on extract channel 3
          reports. Discovered at startup and after a bus rescan; a
          channel may report several at once.
        clear_label: "No measurands reported"
        fields:
          - id: extract_ch3_provides_temperature
            bit: 0
            codec: bool
            title: "Extract Channel 3 - Sensor Capability: Temperature"
          - id: extract_ch3_provides_relative_humidity
            bit: 1
            codec: bool
            title: "Extract Channel 3 - Sensor Capability: Relative Humidity"
          - id: extract_ch3_provides_voc
            bit: 2
            codec: bool
            title: "Extract Channel 3 - Sensor Capability: VOC"
          - id: extract_ch3_provides_carbon_dioxide
            bit: 3
            codec: bool
            title: "Extract Channel 3 - Sensor Capability: Carbon Dioxide"
          - id: extract_ch3_provides_barometric_pressure
            bit: 4
            codec: bool
            title: "Extract Channel 3 - Sensor Capability: Barometric Pressure"

      - address: 302
        id: extract_channel_3_sensor_state
        title: "Extract Channel 3 - Sensor State"
        description: >-
          Condition of the sensor module on extract channel 3. Its
          readings are only trustworthy while none of these bits is
          set.
        clear_label: OK
        fields:
          - id: extract_ch3_sensor_problem
            bit: 0
            codec: bool
            title: "Extract Channel 3 - Sensor State: Sensor Problem"
          - id: extract_ch3_sensor_replacement
            bit: 1
            codec: bool
            title: "Extract Channel 3 - Sensor State: Sensor Replacement"
          - id: extract_ch3_sensor_preheating
            bit: 2
            codec: bool
            title: "Extract Channel 3 - Sensor State: Sensor Preheating"
          - id: extract_ch3_sensor_not_connected
            bit: 3
            codec: bool
            title: "Extract Channel 3 - Sensor State: Not Connected"

      - address: 303
        title: "Extract Channel 3 - Alerts"
        fields:
          - id: extract_ch3_alerts
            codec: enum
            enum: { 0: ok, 1: yellow_alert, 2: red_alert }
            valid_when: "extract_ch3_enable == enabled"

      - address: 304
        title: "Extract Channel 3 - Temperature Level"
        fields:
          - id: extract_ch3_temperature_level
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1
            range: [-40.0, 80.0]
            present_when: extract_ch3_provides_temperature
            valid_when: "extract_ch3_enable == enabled and not extract_ch3_sensor_problem"

      - address: 305
        title: "Extract Channel 3 - Relative Humidity Level"
        fields:
          - id: extract_ch3_relative_humidity_level
            codec: uint
            unit: "%RH"
            scale: 0.1
            decimals: 1
            range: [0.0, 100.0]
            present_when: extract_ch3_provides_relative_humidity
            valid_when: "extract_ch3_enable == enabled and not extract_ch3_sensor_problem"

      - address: 306
        title: "Extract Channel 3 - VOC Level"
        fields:
          - id: extract_ch3_voc_level
            codec: uint
            unit: index
            decimals: 0
            range: [0, 500]
            present_when: extract_ch3_provides_voc
            valid_when: "extract_ch3_enable == enabled and not extract_ch3_sensor_problem"

      - address: 307
        title: "Extract Channel 3 - Carbon Dioxide Level"
        fields:
          - id: extract_ch3_carbon_dioxide_level
            codec: uint
            unit: ppm
            decimals: 0
            range: [0, 5000]
            present_when: extract_ch3_provides_carbon_dioxide
            valid_when: "extract_ch3_enable == enabled and not extract_ch3_sensor_problem"

      - address: 308
        title: "Extract Channel 3 - Barometric Pressure Level"
        fields:
          - id: extract_ch3_barometric_pressure_level
            codec: uint
            unit: hPa
            scale: 0.1
            decimals: 1
            range: [300.0, 1100.0]
            present_when: extract_ch3_provides_barometric_pressure
            valid_when: "extract_ch3_enable == enabled and not extract_ch3_sensor_problem"

      - address: 501
        title: "MCU Temperature"
        fields:
          - id: mcu_temperature
            codec: int
            unit: "°C"
            scale: 0.1
            decimals: 1

      - address: 504
        title: "Lifetime - days"
        fields:
          - id: lifetime_days
            codec: uint
            unit: days

      - address: 505
        title: "Lifetime - minutes"
        fields:
          - id: lifetime_minutes
            codec: uint
            unit: minutes

      - address: 506
        title: "Internal voltage - 12VDC"
        fields:
          - id: internal_voltage_12v
            codec: uint
            unit: VDC
            scale: 0.1
            decimals: 1

      - address: 507
        title: "Internal voltage - 3.3VDC"
        fields:
          - id: internal_voltage_3v3
            codec: uint
            unit: VDC
            scale: 0.01
            decimals: 2

# COMMISSIONING PROCEDURES: ordered sequences of reads and writes that a
# tool runs against this device. They are Modbus operations, so they belong
# with the map; steps name fields by their `id`.
procedures:
  swap_air_chains:
    title: "Swap air chains left to right"
    danger: high
    confirm: "Both fans stop and the unit reverses which physical side is supply and which is extract. Ducting, sensors and the digital inputs must be re-checked against the new orientation before restarting."
    duration_ms: 5000
    preconditions:
      - "operating_mode == standby"
      - "supply_fan_speed == 0"
      - "extract_fan_speed == 0"
    steps:
      - write:
          id: left_right_swap
          value: "$param.orientation"
        verify:
          read: left_right_swap
          equals: "$param.orientation"
          timeout_ms: 2000
      - delay_ms: 1000
      - reread:
          - supply_digital_input_state
          - extract_digital_input_state
    on_failure:
      - write:
          id: operating_mode
          value: standby
    outcome:
      failure:
        id: error_sensor_bus_fault
        equals: true
    params:
      orientation:
        enum_from: left_right_swap
  set_fan_control_source:
    title: "Change fan control source"
    danger: high
    confirm: "The fan stops while the control path changes. An EC fan left on the wrong path will not run at all."
    duration_ms: 3000
    preconditions:
      - "operating_mode == standby"
    steps:
      - write:
          id: supply_fan_control_source
          value: "$param.source"
        verify:
          read: supply_fan_control_source
          equals: "$param.source"
          timeout_ms: 1000
      - write:
          id: extract_fan_control_source
          value: "$param.source"
        verify:
          read: extract_fan_control_source
          equals: "$param.source"
          timeout_ms: 1000
      - delay_ms: 500
    params:
      source:
        enum_from: supply_fan_control_source
  rescan_sensor_channels:
    title: "Rescan I2C sensor channels"
    danger: medium
    confirm: "Sensor readings are unavailable during the scan. Channels that have been physically removed lose their configuration."
    duration_ms: 10000
    steps:
      - write:
          id: sensor_bus_rescan
          value: rescan
      - await:
          id: sensor_bus_state
          in:
            - complete
            - failed
          timeout_ms: 15000
          poll_ms: 500
      - reread:
          - supply_ch1_provides_temperature
          - supply_ch1_provides_carbon_dioxide
          - supply_ch2_provides_temperature
          - supply_ch2_provides_carbon_dioxide
          - supply_ch3_provides_temperature
          - supply_ch3_provides_carbon_dioxide
          - extract_ch1_provides_temperature
          - extract_ch1_provides_carbon_dioxide
          - extract_ch2_provides_temperature
          - extract_ch2_provides_carbon_dioxide
          - extract_ch3_provides_temperature
          - extract_ch3_provides_carbon_dioxide
    outcome:
      success:
        id: sensor_bus_state
        equals: complete
      failure:
        id: sensor_bus_state
        equals: failed
  commission_fan_limits:
    title: "Set fan output limits"
    danger: medium
    confirm: "Minimum output below the fan's stall threshold will stall it instead of running it slowly."
    preconditions:
      - "operating_mode == standby"
    steps:
      - write:
          id: supply_fan_minimum_output_value
          value: "$param.minimum"
      - write:
          id: supply_fan_maximum_output_value
          value: "$param.maximum"
      - write:
          id: extract_fan_minimum_output_value
          value: "$param.minimum"
      - write:
          id: extract_fan_maximum_output_value
          value: "$param.maximum"
    params:
      minimum:
        type: int
        range: [20, 60]
        default: 30
        title: "Minimum output"
      maximum:
        type: int
        range: [60, 100]
        default: 100
        title: "Maximum output"
  assign_air_path_temperatures:
    title: "Assign air path temperature sources"
    danger: medium
    confirm: "Heat recovery efficiency, automatic bypass and pre-heater control all read these. A source pointing at a channel with no temperature sensor disables them silently."
    preconditions:
      - "operating_mode == standby"
    steps:
      - write:
          id: outdoor_air_temperature_source
          value: "$param.outdoor"
      - write:
          id: supply_air_temperature_source
          value: "$param.supply"
      - write:
          id: extract_air_temperature_source
          value: "$param.extract"
      - write:
          id: exhaust_air_temperature_source
          value: "$param.exhaust"
      - delay_ms: 500
      - reread:
          - outdoor_air_temperature
          - supply_air_temperature
          - extract_air_temperature
          - exhaust_air_temperature
          - heat_recovery_efficiency
    params:
      outdoor:
        enum_from: outdoor_air_temperature_source
      supply:
        enum_from: supply_air_temperature_source
      extract:
        enum_from: extract_air_temperature_source
      exhaust:
        enum_from: exhaust_air_temperature_source
  reset_filter_counter:
    title: "Reset filter counter"
    danger: low
    confirm: "Only do this when the filters have actually been replaced."
    steps:
      - write:
          id: filter_counter_reset
          value: reset
      - delay_ms: 500
      - reread:
          - filter_elapsed_time
          - filter_replacement_due
          - filter_replacement_overdue
    outcome:
      success:
        id: filter_replacement_due
        equals: false
